{"params": {"r_airCp": 1.006, "r_airRho": 1.12, "r_airRise": 11, "r_assyPct": 0.14, "r_atcFixed": 400000, "r_atcTube": 1900, "r_avm": 180000, "r_bphe": 11000, "r_ca": 3, "r_carnotCap": 0.68, "r_coilFace": 32000, "r_cpw": 4.186, "r_cuTube": 1250, "r_dutyPct": 0, "r_ecPct": 0.008, "r_faceV": 2.5, "r_fanAC": 55000, "r_fanFlow": 5, "r_fill": 0.8, "r_floodFac": 1.35, "r_frameKg": 160, "r_insul": 2400, "r_Lmax": 9, "r_logPct": 0.03, "r_marginPct": 0.12, "r_motEff": 0.96, "r_motHT": 4000, "r_motLT": 2300, "r_motMargin": 1.1, "r_ohPct": 0.1, "r_pDesC": 15, "r_pDesE": 10, "r_pipePct": 0.06, "r_pitch": 1.25, "r_refrig": 600, "r_rhoSt": 7850, "r_shellClr": 0.1, "r_steelFab": 165, "r_stress": 117, "r_supFac": 0.1, "r_swgrHT": 2200000, "r_swgrLTbase": 80000, "r_swgrLTkw": 450, "r_testPct": 0.015, "r_tmin": 10, "r_tsheet": 40, "r_tubeAi": 0.000233705040995953, "r_tubeKgM": 0.5, "r_tubeOD": 19.05, "r_tubeWall": 0.9, "r_vfdHT": 11500, "r_vfdLT": 6000, "r_warrPct": 0.02, "r_wbFac": 1.5}, "labels": {"r_airCp": ["Specific heat of air", "kJ/kgK", "Physical constant", false], "r_airRho": ["Air density at coil", "kg/m3", "At about 40 C", false], "r_airRise": ["Air temperature rise across condenser coil", "K", "Assumption", false], "r_assyPct": ["Assembly, piping fabrication, leak and pressure test", "of material", "Assumption", false], "r_atcFixed": ["Automatic tube cleaning, fixed (tanks, arrester, PLC panel)", "Rs/unit", "Placeholder", false], "r_atcTube": ["Automatic tube cleaning, per condenser tube", "Rs/tube", "Placeholder", false], "r_avm": ["Anti-vibration mounts, base frame, misc", "Rs/unit", "Placeholder", false], "r_bphe": ["Brazed plate heat exchanger", "Rs/m2", "Placeholder", false], "r_ca": ["Corrosion allowance", "mm", "Assumption", false], "r_carnotCap": ["Max credible fraction of Carnot COP at full load", null, "Flag only; assumption, check with OEM data", false], "r_coilFace": ["Air-cooled condenser coil (Cu tube, Al fin)", "Rs/m2 face", "Placeholder", false], "r_cpw": ["Specific heat of water", "kJ/kgK", "Physical constant", false], "r_cuTube": ["Enhanced copper tube, supplied", "Rs/kg", "Placeholder; replace with MCX copper + tube conversion", false], "r_dutyPct": ["Customs duty on imported content", "of material", "Set above 0 if the OEM supplies an imported unit", false], "r_ecPct": ["Erection, positioning, commissioning (E&C)", "of supply", "Single point: reference BOQ Rs 3.15 lakh on Rs 3.93 crore", false], "r_faceV": ["Coil face velocity", "m/s", "Assumption", false], "r_fanAC": ["Condenser fan with EC motor", "Rs each", "Placeholder", false], "r_fanFlow": ["Air per condenser fan", "m3/s", "Assumption", false], "r_fill": ["Bundle fill factor", null, "Assumption", false], "r_floodFac": ["Flooded-evaporator shell oversize (vapour disengagement)", "x", "Assumption", false], "r_frameKg": ["Frame and casing steel for air-cooled unit", "kg/m2 face", "Placeholder", false], "r_insul": ["Evaporator insulation 25 mm nitrile, laminated", "Rs/m2", "Placeholder", false], "r_Lmax": ["Maximum tube length before flag", "m", "Practicality limit, flag only", false], "r_logPct": ["Packing, forwarding, freight, insurance to site", "of material + conversion", "BOQ rate includes P&F, sea freight, port, transit insurance", false], "r_marginPct": ["OEM margin", "of direct + OH + guarantee", "Assumption", false], "r_motEff": ["Motor efficiency", null, "Assumption", false], "r_motHT": ["Compressor motor 6.6 kV open TEWAC", "Rs/kW", "Placeholder", false], "r_motLT": ["Compressor motor 415 V", "Rs/kW", "Placeholder", false], "r_motMargin": ["Motor sizing margin on shaft power", "x", "Assumption", false], "r_ohPct": ["Overheads", "of direct", "Assumption", false], "r_pDesC": ["Condenser design pressure", "bar", "HFC-134a class, assumption", false], "r_pDesE": ["Evaporator design pressure", "bar", "HFC-134a class, assumption", false], "r_pipePct": ["Refrigerant piping, valves, relief, instruments, flow switches", "of HX + compressor", "Assumption", false], "r_pitch": ["Tube pitch ratio (pitch / OD)", "x", "Triangular layout", false], "r_refrig": ["Refrigerant HFC-134a, supplied", "Rs/kg", "Placeholder", false], "r_rhoSt": ["Steel density", "kg/m3", "Physical constant", false], "r_shellClr": ["Shell clearance added to bundle diameter", "m", "Assumption", false], "r_steelFab": ["Fabricated pressure-vessel steel", "Rs/kg", "Placeholder; plate + fabrication + testing", false], "r_stress": ["Allowable stress x joint efficiency", "MPa", "138 MPa x 0.85, assumption", false], "r_supFac": ["Supports and saddles as share of steel", null, "Assumption", false], "r_swgrHT": ["HT switchgear, VCB panel, protection, control transformer", "Rs/unit", "Placeholder; BOQ calls for VCB with PS-class CTs", false], "r_swgrLTbase": ["LV starter panel, fixed", "Rs/unit", "Placeholder", false], "r_swgrLTkw": ["LV starter panel, per kW", "Rs/kW", "Placeholder", false], "r_testPct": ["Factory performance test (AHRI test bed)", "of material", "Assumption", false], "r_tmin": ["Minimum shell thickness", "mm", "Assumption", false], "r_tsheet": ["Tubesheet thickness", "mm", "Assumption", false], "r_tubeAi": ["Tube flow area (inside)", "m2", "Formula", true], "r_tubeKgM": ["Enhanced copper tube mass", "kg/m", "Assumption incl. integral fins", false], "r_tubeOD": ["Tube outside diameter", "mm", "3/4 inch enhanced copper tube, common in chiller bundles", false], "r_tubeWall": ["Tube wall thickness", "mm", "Assumption", false], "r_vfdHT": ["Medium-voltage VFD, 6.6 kV", "Rs/kW", "Placeholder", false], "r_vfdLT": ["LV VFD, 415 V", "Rs/kW", "Placeholder", false], "r_warrPct": ["Guarantee provision (24 months, spares, uptime)", "of direct", "BOQ requires 2-year guarantee incl. spares", false], "r_wbFac": ["Water boxes and covers as multiple of tubesheet steel", "x", "Assumption", false]}, "typeHeader": ["Chiller type", "Code", "Water-cooled (1) / air-cooled (0)", "Compressor class", "Motor voltage class", "Max TR per unit (flag only)", "Evap approach, CHW out to evap temp (K)", "Cond approach (K): WC = cond temp minus CW out; AC = cond temp minus ambient DB", "U clean, evaporator (kW/m2K, outside-tube basis)", "U clean, water condenser (kW/m2K)", "Evap tube passes", "Cond tube passes", "Tube-side velocity (m/s)", "Evap construction", "Compressor assembly Rs/kW shaft at reference", "Reference shaft kW", "Scale exponent", "Motor priced separately (1) / inside compressor (0)", "Lube / oil system lump (Rs per unit)", "Controls panel lump (Rs per unit)", "Refrigerant charge (kg per TR)"], "types": [["Water-cooled centrifugal, HT 6.6 kV", "WCC-HT", 1, "Centrifugal", "HT", 3500, 1.5, 2, 5, 5, 3, 2, 2, "S&T", 15000, 800, 0.8, 1, 600000, 900000, 0.55], ["Water-cooled centrifugal, LT 415 V", "WCC-LT", 1, "Centrifugal", "LT", 800, 1.5, 2, 5, 5, 3, 2, 2, "S&T", 15000, 800, 0.8, 1, 400000, 700000, 0.55], ["Water-cooled screw, LT 415 V", "WCS", 1, "Screw", "LT", 500, 2, 2.5, 3.8, 4.5, 2, 2, 1.8, "S&T", 11000, 300, 0.85, 0, 0, 500000, 0.45], ["Air-cooled screw, LT 415 V", "ACS", 0, "Screw", "LT", 450, 3, 15, 3.2, 0, 2, 0, 1.8, "S&T", 11000, 300, 0.85, 0, 0, 400000, 0.4], ["Air-cooled scroll, LT 415 V (modular)", "ACSc", 0, "Scroll", "LT", 250, 3, 14, 4.5, 0, 0, 0, 0, "BPHE", 9500, 80, 0.95, 0, 0, 250000, 0.3]], "rows": [{"tag": "Reference BOQ chiller, 1,500 TR HT centrifugal", "type": "Water-cooled centrifugal, HT 6.6 kV", "tr": 1500, "nos": 5, "chwIn": 17, "chwOut": 7, "cwIn": 30, "cwRange": 5, "cop": 6.5, "vfd": "Yes", "atc": "Yes", "evFoul": 0.0176, "cdFoul": 0.044, "obsSupply": 39259510, "obsEC": 314840, "note": "Reference package BOQ. 5 nos; COP min 6.5; CHW 17/7; CW 30/35; 6.6 kV VFD; ATC; 2-yr guarantee."}, {"tag": "Illustrative: 400 TR LT centrifugal", "type": "Water-cooled centrifugal, LT 415 V", "tr": 400, "nos": 2, "chwIn": 12, "chwOut": 7, "cwIn": 32, "cwRange": 5, "cop": 5.8, "vfd": "Yes", "atc": "No", "evFoul": 0.0176, "cdFoul": 0.044, "obsSupply": null, "obsEC": null, "note": "Illustrative duty. Not an actual order."}, {"tag": "Illustrative: 250 TR water-cooled screw", "type": "Water-cooled screw, LT 415 V", "tr": 250, "nos": 2, "chwIn": 12, "chwOut": 7, "cwIn": 32, "cwRange": 5, "cop": 5, "vfd": "No", "atc": "No", "evFoul": 0.0176, "cdFoul": 0.044, "obsSupply": null, "obsEC": null, "note": "Illustrative duty. Not an actual order."}, {"tag": "Illustrative: 150 TR air-cooled screw", "type": "Air-cooled screw, LT 415 V", "tr": 150, "nos": 2, "chwIn": 12, "chwOut": 7, "cwIn": 43, "cwRange": null, "cop": 3, "vfd": "No", "atc": "No", "evFoul": 0.0176, "cdFoul": null, "obsSupply": null, "obsEC": null, "note": "Illustrative duty. Not an actual order. Col G = ambient DB."}, {"tag": "Illustrative: 60 TR air-cooled scroll", "type": "Air-cooled scroll, LT 415 V (modular)", "tr": 60, "nos": 2, "chwIn": 12, "chwOut": 7, "cwIn": 43, "cwRange": null, "cop": 2.9, "vfd": "No", "atc": "No", "evFoul": 0.0176, "cdFoul": null, "obsSupply": null, "obsEC": null, "note": "Illustrative duty. Not an actual order. Col G = ambient DB."}], "expect": [{"CA": 63366199.0882521, "BR": 42462191.3645472, "AE": 233.8236164141, "AN": 372.134781653664, "BH": 12139183.4056816, "CD": 319365643.404791, "CP": "COP high vs lift; "}, {"CA": 17309478.9921302, "BR": 11599218.8258095, "AE": 89.7749268542364, "AN": 100.832841986771, "BH": 4619050.91386933, "CD": 34895909.6481345, "CP": "COP high vs lift; "}, {"CA": 7476754.75936513, "BR": 5010232.52058701, "AE": 61.8505060164245, "AN": 61.7180755234186, "BH": 2095713.39922121, "CD": 15073137.5948801, "CP": null}, {"CA": 8542609.83760903, "BR": 5724470.44159966, "AE": 34.1611559095867, "AN": 0, "BH": 2095713.39922121, "CD": 17221901.4326198, "CP": null}, {"CA": 3386773.32913068, "BR": 2269503.60411555, "AE": 9.92742117408892, "AN": 0, "BH": 694556.283123744, "CD": 6827735.03152745, "CP": null}]}